# סקירת office.json לאישור שורה-שורה (עביר)

**משימה 14 · תאריך:** 2026-11-11 · **היקף:** חשמל טופז בלבד

**מה הושווה:** הקובץ החי `Documents\RevitClaude\office.json` (נשמר 10/11 בשעה 17:12; לידו גיבוי `office.json.bak-20261110` בשעה 17:11) מול `office-config/default.json` ב-main (קומיט `347fd0b`). השוואה לפי תוכן JSON, לא לפי שורות. הקובץ החי **לא שונה** בסקירה זו, וגם לא נוספו בו שמות משפחות או גבהים.

## 1. התמונה בשלוש שורות
1. **הקובץ החי אינו "ברירת המחדל + התאמות של המשרד".** הוא עותק ישן יותר של ברירת המחדל: חסרים בו חמישה שינויים שנכנסו ל-main ב-10/11, ויש בו שלוש תוספות שאין ב-main. אין בו שום כיול שנעשה במפורש כ"כללי טופז": שם המשרד עדיין `default (Israel, residential)`.
2. **כל מה שנוגע לגבהים, משפחות ושמות חדרים שווה לברירת המחדל.** גבהי המשרד (בלוק `heights`) סותרים חלק מהגבהים שעביר קבעה בפרויקט הפיילוט (`RULES.md` סעיפים 15, 19-23). בקונפליקט כזה כלל הפרויקט גובר, אבל הוא לא נכנס לקובץ המשרד.
3. **בלוק `families` ריק לגמרי.** אי אפשר למלא אותו בלי Revit פתוח עם `get_available_family_types`.

## 2. א. הבדלים בין הקובץ החי ל-main (כל שורה דורשת אישור)

עמודה "החלטה" למילוי: **אשר** / **דחה** / **שנה ל...**.

| # | מפתח | ב-main (ברירת מחדל) | בקובץ החי | הערה | החלטה |
| --- | --- | --- | --- | --- | --- |
| A1 | `hosting.wallAssignMaxMm` | `400` | חסר | המנוע מניח 400 כברירת מחדל בקוד כשהמפתח חסר, אז ההתנהגות זהה; ההצהרה המפורשת רק מבהירה. מקור: קומיט `5fc08f3` (התקן שמשייך מכשיר שיושב בעובי הקיר לחדר הקרוב עד 400 מ"מ) ו-RULES סעיף 3 | |
| A2 | `roomTypes[bedroom].keywords` | כולל `"ח שינה"` (בלי נקודה) | חסר | מילת זיהוי נוספת לחדר שינה | |
| A3 | `roomTypes[toilet].keywords` | כולל `ש.אורחים`, `ש. אורחים`, `שירותי אורחים`, `אורחים`, `guest wc` | חסרות | מקור: קומיט `347fd0b`, מסקירת קומה 03: שירותי אורחים לא קיבלו סוג חדר. **שימו לב:** המילה הבודדת `אורחים` רחבה, ועלולה להתאים גם לחדר אחר ("חדר אורחים"). דורש אישור מפורש | |
| A4 | `roomTypes[circulation]` (סוג חדר שלם: מדרגות, מעלית, לובי, מבואה, פיר, חדר אשפה; 100 לוקס) | קיים | חסר | בלעדיו חדרים כאלה בלי סוג. הערכים (כולל 100 לוקס) הם ברירת מחדל שלא נבדקה מול עביר | |
| A5 | `anchors[sofa].keywords` | כולל `ספה מיטה`, `sofa bed`, `sofabed` | חסרות | מקור: קומיט `347fd0b`, ספה נפתחת בסלון עוגנה כמיטה | |
| A6 | `placement.instanceParams[1].familyMatch` | `"Lighting buttons"` | `"Tpz_"` | **שינוי רחב:** בקובץ החי הכלל חל על כל משפחה ששמה מכיל `Tpz_`, לא רק על כפתורי תאורה. RULES סעיף 1 מדבר על `Tpz_3D_LD_Lighting buttons WP` בלבד | |
| A7 | אותו כלל, ערכי `Tpz_Symbol 1-100` ו-`1-200` | `"No"` | `"false"` | RULES סעיף 1 כותב `No`. איזה ערך Revit מקבל בפועל לא נבדק במסמך זה | |
| A8 | אותו כלל, `Tpz_Symbol 1-50` | לא קיים | `"true"` | פרמטר שלישי שמופיע רק בקובץ החי. אין לו אזכור ב-RULES | |
| A9 | `placement.worksets["Telephone Devices"]` | לא קיים | `"EL_020_Devices"` | תוספת של המשרד. עקבית עם RULES סעיף 6 (מכשירים ב-EL_020) | |
| A10 | `placement.worksets["Fire Alarm Devices"]` | לא קיים | `"EL_020_Devices"` | כנ"ל | |

**שאלות מחייבות לפני אישור A6-A8:** האם ל**כל** משפחת `Tpz_` יש שלושת הפרמטרים `Tpz_Symbol 1-50/1-100/1-200`? משפחה בלי הפרמטר עלולה להחזיר שגיאה או להידלג. ואיזה ערך נכון בפועל, `No` או `false`? מי שמכריע הוא מי שיודע מה Revit מקבל (סאהר, מבדיקה בפרויקט TEST), לא ניחוש.

## 3. ב. מה שזהה לברירת המחדל וממתין להחלטה אנושית

### 3.1 גבהי המשרד מול גבהי עביר בפרויקט הפיילוט (RULES.md)
הערה: `heights` בקובץ המשרד נמדדים במ"מ; `RULES.md` מציין סנטימטרים מהרצפה המוגמרת עד ציר המכשיר (סעיף 16). ערכי הקובץ החי הם אלה של ברירת המחדל, לא אושרו על ידי עביר.

| מפתח ב-office.json | ערך (מ"מ) | מה כתוב ב-RULES.md של פרויקט הפיילוט (ס"מ) | קונפליקט? | החלטה לקובץ המשרד |
| --- | --- | --- | --- | --- |
| `switch` | 1100 | מפסק בודד 120, מפסק מחליף 120, כפתור תאורה 120 (סעיפים 15, 20) | כן | |
| `switchBedside` | 700 | מעל שידה 60 (סעיפים 15, 20) | כן | |
| `socket` | 300 | חדר שינה 80, סלון 80, מרפסת 110 (סעיף 23) | כן, או שזה מושג אחר (שקע כללי נמוך) | |
| `socketBedside` | 400 | "מעל שידה 60" נאמר על מפסקים; שקע ליד המיטה לא פורט | לא ברור | |
| `socketCounter` | 1150 | מטבח 110 | כן | |
| `socketBathroom` | 1200 | כיור 110 | כן | |
| `socketLaundry` | 1200 | מכונת כביסה/מייבש 60 | כן | |
| `tv` | 1200 | שקע טלוויזיה 170 | כן | |
| `ac` | 2200 | מזגן 240, הזנת מזגן 250 | כן | |
| `bell` | 1400 | פעמון דלת 240, לחצן פעמון 120 | כן | |
| `intercom` | 1400 | אינטרקום 120, בלי מסך 80 | כן | |
| `panelTop` | 1800 | לוח דירה 140 | לא ברור (פה "טופ", שם לא צוין) | |
| `data` | 300 | מחשב/טלפון 60, תחנת עבודה 40 | כן או מושג אחר | |
| `hood` | 2000 | מסנן 220 | כן, אם "מסנן" הוא נקודת הסינון/הנדפן | |
| `cableTray`, `conduit` | 2900 / 2800 | אין | אין מידע | |

השאלה לעביר: האם גבהי הפיילוט הם גבהי **כל** טופז (נכנסים ל-`heights`), או שהם גבהי הפרויקט הזה בלבד ונשארים ב-RULES? הבלוק `heights` בקובץ המשרד אינו מכיל שדה ל"סיבה" (עבור מי) וגם אין בו מפתחות לחלק מהסוגים של עביר (מפסק תריס 120, הזנת תריס 260, פקט מוגן מים 150, דוד 150, תנור חימום מעל הדלת 230, נקודות תאורה 230/273). כל אלה קיימים היום **רק** ב-RULES של פרויקט הפיילוט.

### 3.2 דברים אחרים שזהים לברירת המחדל
| מפתח | ערך | לאשר? | הערה |
| --- | --- | --- | --- |
| `office` | `default (Israel, residential)` | שם | להחליף בשם הנכון של המשרד, אם רוצים; לא משפיע על לוגיקה |
| `voltage` | 230 / 400 | | |
| `hosting.minWallThickness` | 70 | | |
| `hosting.clearFromDoorFrame` / `switchFromDoorFrame` | 100 / 150 | | RULES סעיף 8: מעל משקוף הדלת הבדיקה לא חלה |
| `hosting.clearFromWindow`, `clearBetweenDevices` | 100, 100 | | |
| `hosting.slideStep` / `slideMax` | 100 / 600 | | |
| `hosting.wetZones` | 600 מקצה מקלחת, גובה אזור 2: 1200 | | RULES סעיף 8: אין בדיקת אזור רטוב מ-2250 מ"מ ומעלה. אין לזה מפתח בקובץ המשרד |
| `hosting.nonCleanWallKeywords` | זכוכית, glass, curtain, מעקה, railing, shaft, פיר, ויטרינה | | |
| `roomTypes` (לוקס) | חדר שינה/סלון/פינת אוכל/אמבטיה/ממ"ד/כביסה 150; מטבח 300; שירותים/מסדרון/מחסן 100; מרפסת 50; ישיבות/משרד 500 | | ערכי תאורה לא נבדקו מול עביר |
| `roomTypes` (מילות זיהוי) | כמו ב-main, בלי הפריטים של סעיף א | | |
| `anchors` | 20 עוגנים, כולל `blocksWall`, `blockHeight` (משטח 0-900, ארונות עליונים 1400-2200), `wet` | | |
| `scheduleLevel` | `always: true`, פרמטר `Schedule Level` | | |
| `placement.batchSize` / `refreshViewAfterCommit` / `requireActiveDocumentMatch` | 5 / true / true | | עקבי עם RULES סעיף 4 |
| `placement.provenance` | פרמטר Comments, כחול 0,112,192 (נגזר) וכתום 255,128,0 (עיצוב עצמי) | | עקבי עם RULES סעיף 5 |
| `placement.instanceParams[0]` | `WP` עם `Symbol offset: 0` | | עקבי עם RULES סעיף 1 |
| `placement.worksets` | Electrical Fixtures / Lighting Devices / Communication / Data → `EL_020_Devices`; Lighting Fixtures → `EL_040_Lighting`; Electrical Equipment → `EL_010_Equipment` | | עקבי עם RULES סעיף 6 |

## 4. ג. מה חסר

| # | פריט | למה חסר | מה צריך כדי להשלים |
| --- | --- | --- | --- |
| C1 | **בלוק `families` כולו** (12 סוגים: socketDouble, socketSingle, socket3Phase, switch1, switch2way, shutterSwitch, ceilingLight, ceilingLightIP44, tvOutlet, dataOutlet, acPoint, panel) | `familyName` ו-`typeName` ריקים בכולם; ל-`ceilingLight` נשאר `lumens: 1600` מברירת המחדל | להפעיל `get_available_family_types` ב-Revit פתוח עם מודל חשמל טופז אמיתי, להציג את הרשימה לעביר, והיא תבחר/תאשר איזו משפחה וסוג מתאימים לכל שורה. **אין לנחש שמות** |
| C2 | `familyPrefix` | הערך `"TPZ "` (עם רווח). ב-RULES מופיעות משפחות עם קידומת `Tpz_` (למשל `Tpz_3D_EF_Socket 1-ph Under Plaster WP`) | להבהיר מה הקידומת הנכונה למשפחות **חדשות** (`CLAUDE-electrical.md` אומר `TPZ `) ומה לגבי הקיימות |
| C3 | גבהים שקיימים רק בפרויקט הפיילוט | ראו 3.1 | החלטה: להעביר לקובץ המשרד, להשאיר בפרויקט, או שילוב |
| C4 | כללי עביר שהם כנראה כללי משרד ולא רק הפיילוט (סעיפים 9, 10, 12, 13, 14 ב-RULES) | הם כתובים כטקסט, לא כמבנה שהמנוע קורא | להחליט אילו מהם הופכים לכלל משרד; הכתיבה לקובץ רק אחרי אישורה |
| C5 | סוגי חדר שאינם מגורים | הקובץ מכיל `meeting`, `office` בלבד לצד מגורים | אם מחלקת החשמל מתכננת בתי חולים, בתי ספר, תחנות: מי מגדיר את הסוגים והלוקס |

## 5. תהליך האישור
1. עביר עוברת על A1-A10, מסמנת החלטה בכל שורה.
2. סאהר בודק בפרויקט TEST: A6-A8 (הערך ותחולת `Tpz_`) בפרויקט TEST.
3. סאהר מריץ את `get_available_family_types` ומסדר את C1 עם עביר.
4. רק אחרי סעיפים 1-3: מחילים את השינויים בקובץ **אחד**, שומרים גיבוי עם תאריך, ומעתיקים אותו למיקום המשותף (עד שיוגדר: ראו שאלה על התיקייה). קובץ המשרד **המאושר** הוא זה שמותקן אצל המשתמש הבא (`INSTALL-CHECKLIST`).
5. שינוי ב-`office-config/default.json` ב-main (למשל A1-A5, שכבר שם) נעשה ב-PR נפרד, לא כאן.

## שאלות לאנשים

| מי | שאלה | למה זה חוסם |
| --- | --- | --- |
| עביר | לכל שורה A1-A10: אשר/דחה/שנה | הקובץ החי לא מתעדכן לפני אישור אנושי |
| עביר | האם גבהי הפיילוט (3.1) הם גבהי כל טופז או של הפרויקט בלבד, ולכל מפתח ב-`heights` מה הערך המחייב? | בלי זה גבהי המשרד סותרים את גבהי הפרויקט, ופרויקט שני יקבל גבהים ישנים |
| עביר | האם המילה `אורחים` בלבד (A3) מספיקה כסימן לשירותי אורחים, או שהיא תתפוס "חדר אורחים"? | מילת זיהוי רחבה עלולה לסווג חדר לא נכון ולהציב שקעים שגויים |
| סאהר | האם `Tpz_Symbol 1-100/1-200/1-50` קיימים בכל משפחת `Tpz_`, ואיזה ערך (`No`/`false`) נכון? | A6-A8: משפחה בלי הפרמטר עלולה להכשיל הצבה |
| סאהר + עביר | ישיבה עם Revit פתוח להרצת `get_available_family_types` ובחירת משפחה וסוג לכל 12 הסוגים | בלוק `families` (C1) ריק, ובלעדיו לא מציבים בפרויקט חדש בלי הגדרה בעל פה |
| עביר | מהי קידומת המשפחות הנכונה, `TPZ ` או `Tpz_`? | משפיע על שמות משפחות חדשות ועל זיהוי הקיימות |
| סאהר / IT | איפה יושב קובץ המשרד המשותף (רשת או SharePoint) ומי רשאי לערוך? | אחרת כל משתמש מחזיק עותק שונה |
